# Claim Register

Every substantive claim used anywhere in this repository is registered here.
Artefacts live under `reports/generated/` (regenerated by
`scripts/run_data_audit.py`) or `provenance/`. Evidence classes are defined
in `docs/research_protocol.md`.

| ID | Claim | Evidence class | Supporting artifact/source | Status | Allowed wording |
|---|---|---|---|---|---|
| C01 | Dataset title "Distributed Transformer Monitoring", owner Sreshta Putchala, slug `sreshta140/ai-transformer-monitoring`, version 1 "Initial release" (2020-05-25), Kaggle id 673798 | [CONFIRMED-SOURCE] | Kaggle API metadata snapshot (`data/downloads/kaggle_metadata_v1.json`, hash in manifest); S1/S2 | Confirmed | "Kaggle metadata states …" |
| C02 | License displayed on Kaggle: "Data files © Original Authors"; redistribution conditions unverified | [CONFIRMED-SOURCE] (display) / [UNKNOWN] (redistribution rights) | S1/S2; `data/README.md` | Confirmed / Unknown | "The displayed license is …; redistribution status is unverified; raw files are not committed" |
| C03 | Dataset described by owner as "collected via IoT devices from June 25th, 2019 to April 14th, 2020 … updated every 15 minutes" | [CONFIRMED-SOURCE] (that the description says this) | S1 | Confirmed as a *statement*; the 15-minute part is contradicted in detail by C05 | "The dataset description says …; actual intervals vary (C05)" |
| C04 | Files & sizes: 5 CSVs, 19,352 / 20,316 / 19,309 / 19,308 / 19,248 data rows (CurrentVoltage / Overview / Power / PowerFactor / TotalPower); archive 1,481,162 B, SHA-256 `b9257e…9c68` | [CONFIRMED-DATA] | `provenance/dataset_manifest.json`; `reports/generated/dataset_inventory.csv` | Confirmed | Direct numbers |
| C05 | Timestamps span 2019-06-25 12:39/13:06 → 2020-04-14 00:30; median interval 15 min but intervals of 1–9 min occur and maximum gap is 48,399 min (≈33.6 days); ≥17–19 gaps >1 day per file | [CONFIRMED-DATA] | `reports/generated/timestamp_interval_summary.csv` | Confirmed | "Sampling is irregular; the uniform-15-min assumption is false" |
| C06 | Duplicate timestamps exist in every file: e.g., Overview has 931 duplicate-timestamp groups (568 identical, 363 conflicting in ATI/OLI/OTI/WTI, max 4 records at one timestamp) | [CONFIRMED-DATA] | `reports/generated/duplicate_timestamp_report.csv`, `duplicate_timestamp_summary.csv` | Confirmed | "Duplicate timestamps are present and were analyzed before canonicalization" |
| C07 | Onset counts (canonical first-policy): OTI_A 11, OTI_T 10, MOG_A 5, WTI 285 0→1 onsets; OTI_A/OTI_T/MOG_A counts are stable across first/last/mean duplicate policies, WTI varies 277–288 | [CONFIRMED-DATA] | `reports/generated/alarm_summary.csv` | Confirmed | Must mention duplicate-policy sensitivity for WTI |
| C08 | OTI observed range 0–250 with 59 distinct values; no OTI value in the open interval (54, 236) exists; 47 rows have OTI ≥ 236 | [CONFIRMED-DATA] | `reports/generated/oti_value_gaps.csv`, `overview_value_distributions.csv`, `phase_01_summary.json` | Confirmed | "An empty observed-value interval exists between 54 and 236 — data evidence consistent with a discontinuous or two-state measurement behavior; not standalone proof of any mechanism" |
| C09 | OTI_T = 1 in exactly 47 rows; OTI ∈ [236, 250] whenever OTI_T = 1; OTI_A = 1 in all those rows; the rule `OTI ≥ 236` reproduces OTI_T with 100% accuracy on this dataset (classes do not overlap) | [CONFIRMED-DATA] | `reports/generated/oti_threshold_analysis.csv` | Confirmed | "In this dataset OTI_T is perfectly separable from OTI by a ≥236 threshold; this describes association, not the flag's causal logic" |
| C10 | OTI_A = 1 in 101 raw rows (100 canonical): 47 with OTI ≥ 236 (Jul 16–Sep 3, 2019) and 54 raw rows (53 canonical) with OTI 29–30 during Jul 3–4, 2019 — the alarm channel is NOT a pure function of the shown OTI value | [CONFIRMED-DATA] | `oti_threshold_analysis.csv`, `primitive_events.csv`, `phase_01_summary.json` | Confirmed | "OTI_A is active in a low-OTI window, so a simple OTI-threshold alarm model is contradicted by the data" |
| C11 | WTI is binary {0,1} (5,495 raw rows = 1), not a continuous temperature; WTI = 1 occurs only in 2020-01…2020-04; WTI = 0 during all 47 high-OTI rows | [CONFIRMED-DATA] | `reports/generated/overview_value_distributions.csv`; monthly counts in `reports/phase_01_report.md` | Confirmed | "WTI behaves as a binary status channel; its physical semantics are UNKNOWN" |
| C12 | OLI observed range 36–100 (65 distinct values, units unstated); MOG_A = 1 ⇒ OLI ≤ 41, but OLI ≤ 41 occurs 5,334 times with MOG_A = 1 only 2,087 times; MOG_A = 1 only in Jul–Aug 2019 | [CONFIRMED-DATA] | threshold/`oti_threshold_analysis.csv`; monthly table in report | Confirmed | "MOG_A is consistent with a low-oil-level condition but is not a pure OLI threshold; OLI units are unknown" |
| C13 | OTI rate of change using actual Δt: median 0, p95(|rate|) 0.2, p99 0.4 units/min (assuming °C); excursion transitions reach +91.0 and −40.8 units/min over Δt of 2–8 min; normal-mode p99 is 0.33 units/min | [CONFIRMED-DATA] / [DERIVED] (rates assume °C, A01) | `reports/generated/oti_rate_stats.json`, `oti_rate_summary.csv` | Confirmed with stated unit assumption | "Rising transitions of ~+11 to +91 units/min are observed; these magnitudes may be inconsistent with a normal top-oil thermal transient" |
| C14 | OTI lag-1 (≈1 sample) autocorrelation 0.859; lag-96 sample autocorrelation 0.395 — sample lags, not fixed times, because sampling is irregular | [CONFIRMED-DATA] | `reports/generated/oti_autocorrelation.csv` | Confirmed | Must carry the sample-lag caveat |
| C15 | 10 OTI_T primitive excursions (continuity gap 15 or 30 min), Jul 16–Sep 3 2019, active spans 10–136 min; at 360-min merge tolerance they combine into 8; OTI_A has 13/12 primitives (gap 15/30) → 10 at 360-min merge | [CONFIRMED-DATA] | `reports/generated/primitive_events.csv`, `event_merge_sensitivity.csv` | Confirmed | Must state the event definition with the count |
| C16 | Around each OTI_T onset, the nearest CurrentVoltage/TotalPower samples are within 1–12 min; VL1 stays 219.8–234.2 V; observed load 33.4–103.0 kW (up to ~104 kVA) in ±30-min windows — no coincident disturbance is visible in the available electrical channels at the dataset's temporal resolution | [CONFIRMED-DATA] | `reports/generated/excursion_electrical_context.csv` | Confirmed | Use the neutral wording of C16; do NOT claim no physical electrical event occurred |
| C17 | Reported KVA agrees with per-phase Σ(VLx·ILx) to median 1.36% (p95 5.17%) and with √3·V_LL·mean(I) to median 1.41% (p95 5.25%) on 17,243 exactly-matching nonzero samples | [CONFIRMED-DATA] / [DERIVED] | `reports/generated/power_formula_crosscheck.json` | Confirmed | Both formulas cross-check the reported total; document limitations under unbalance |
| C18 | Three-phase electrical channels exist (VL1-3, IL1-3, VL12/23/31, INUT); nonzero FRQ ∈ [49.6, 50.2] Hz; observed phase voltages ~221–261 V and line-line ~378–447 V (nonzero) | [CONFIRMED-DATA] | `dataset_columns_dtypes.csv`; distributions in report | Confirmed | "The data are consistent with LV-side monitoring of a 50 Hz three-phase system (inference); nominal LV voltage and ratio remain unverified" |
| C19 | Observed operating load: max KVA 142.9, max KW 142.1; near excursion onsets ~49–104 kVA | [CONFIRMED-DATA] / [DERIVED] | `excursion_electrical_context.csv`, TotalPower stats | Confirmed | "Observed load near the event" — NEVER "nameplate rating" |
| C20 | A secondary source (Energies 2022, DOI 10.3390/en15217981) describes its own monitoring system's transformer as 1500 kVA, 11→0.4 kV, and adopts the Kaggle dataset as readings from "similar transformers" | [INFERENCE] (as asset identity for THIS asset) / [CONFIRMED-SOURCE] (that the paper says this) | S7; `reports/asset_identity_evidence.md` | Unverified research lead | "A secondary paper states … for its system; the Kaggle asset itself is not identified; treat as an unverified lead" |
| C21 | The monitored transformer is a 1500 kVA, 10/0.4 kV unit | [UNKNOWN] (contradicted in detail: no primary source; the originating paper says 11/0.4 kV for its own system) | — | Rejected as fact | Must not appear as fact anywhere |
| C22 | Public notebooks on this dataset report up to ~99% AUC/accuracy | [CONFIRMED-SOURCE] (that such results are posted) / [UNKNOWN] (their validity) | S10 | Lead only | "Published notebooks report …; their tasks were not audited; no overfitting claim is made" |
| C23 | The observations (C08, C13) may be inconsistent with a normal top-oil thermal transient and may be more consistent with a measurement-chain or telemetry anomaly; the exact hardware root cause remains unknown | [INFERENCE] | Synthesis of C08/C10/C13/C16 | Provisional, permitted wording | Use exactly this strength; strengthen only with new reproduced evidence |
| C24 | Site/location, time zone, cooling class, oil mass/volume, oil type, thermal time constant, sensor type, transmitter range, ADC rail, protection logic, manufacturer/model of the asset | [UNKNOWN] | Discussion topics S4/S5 have no answers; no primary source found | Unknown | "Unknown — not available from current evidence" |
| C25 | The audited archive is the original upload by the first author of Putchala et al. 2022 (Kaggle owner "Sreshta Putchala"; Springer author list "Putchala, S.R., Kotha, R., Guda, V., Ramadevi, Y.") | [CONFIRMED-SOURCE] | `provenance/dataset_manifest.json` (owner), S11 (Springer author list) | Confirmed | "The dataset was uploaded by the paper's first author" |
| C26 | The Energies 2022 study used the audited dataset itself (Data Availability Statement names sreshta140/ai-transformer-monitoring, accessed 2022-06-20; single-version v1) | [CONFIRMED-SOURCE] | S7 Data Availability Statement (full text); manifest version 1 only | Confirmed | Quote the statement with section; do not extend to their system description |
| C27 | The Energies 1500 kVA / 11→0.4 kV transformer is their own Sharjah system, not the audited asset | [CONFIRMED-SOURCE] (that it describes their system) / [UNKNOWN] (audited asset rating) | S7 Sec. 5.1, 6 | Confirmed (as system attribution) | "The 1500 kVA description belongs to the Energies authors' own system; the audited asset's rating is unknown" |
| C28 | Repeated-timestamp records occur in 406–931 groups per file (2.2–4.8 % of timestamps), are synchronized across files, raw-line adjacent, near-identical in value (OTI median conflict 1 unit; VL1 median 0.4 V), concentrated in 2019-06 (448/931 for Overview), and never contain the 47 high-OTI records | [CONFIRMED-DATA] | `timestamp_multiplicity.csv`, `repeated_record_conflicts*.csv`, `latent_stream_diagnostics.csv` | Confirmed | "Repeated-timestamp records" — never "duplicates" until origin is known |
| C29 | The high-OTI excursion findings are invariant under record policies P1 (preserve), P2 (first), P3 (last), P4 (identical-only): 10 rising transitions, OTI_T rule accuracy 1.0 on all retained records, empty interval (54, 236), max rates +91.0/−40.8 OTI-units/min | [CONFIRMED-DATA] | `duplicate_policy_sensitivity.csv` | Confirmed | State the policy set with any excursion claim |
| C30 | Per-record rule (OTI ≥ 236) ⟺ (OTI_T = 1) holds for all 20,316 Overview records including every branch of every repeated group (0 violations) | [CONFIRMED-DATA] | `high_oti_duplicate_intersection.csv` | Confirmed | — |
| C31 | Multi-asset (H3) and multi-feeder (H4) structures are not supported: single contiguous voltage regime (VL1 220–260 V, VL12 381–443 V), no stable occurrence streams (repeat share ≤ 4.8 %), branch continuity parity (4.8 vs 4.6), one channel triple per timestamp | [CONFIRMED-DATA] (the tests) / [INFERENCE] (lean-against verdict) | `latent_stream_diagnostics.csv`, `asset_scope_and_entity_analysis.md` | Confirmed tests; qualitative lean | "Every structural test performed is inconsistent with H3/H4; absence of support is not proof of a single asset" |
| C32 | The published dataset does not provide enough information to establish that adjacent rows belong to the same physical transformer | [CONFIRMED] (meta-level: absence of identifying metadata + no primary scope statement) | asset_scope_and_entity_analysis.md §6 | Required standing statement | Use this exact sentence wherever entity is discussed |
| C33 | OTI, WTI, ATI, OLI units are unconfirmed; WTI is binary in this export; OTI values are reported in "OTI units" | [CONFIRMED-DATA] (domains) / [UNKNOWN] (units) | `variable_semantics.csv` | Confirmed | Never write °C/% for these channels without a new primary source |
| C34 | Conditional on extreme-assumption set (100 % power-to-oil, c=1.8–2.1 kJ/(kg·K), OTI-units-as-temperature, observed power bounds): observed rises of 182–206 OTI units in 2–18 min require effective thermal masses of 32–426 kg at observed loads (33–142.1 kW); masses ≥ 300 kg would require sustained 0.1–4.9 MW | [DERIVED] (conditional) | `physics_sensitivity.csv`, conditional_physics_analysis.md §A | Conditional on listed assumptions | Must carry the assumption list; curves not points; no root-cause claim; sampling cannot exclude unobserved sub-interval events |
| C35 | The channel's apparent first-order recovery time constant from the high band is 0.5–26 min across the sensitivity grid (ambient ±5, Δt ×{0.5,1,1.5}); invalid log-domain pairs excluded, never clipped | [DERIVED] (conditional; "apparent measurement-channel time constant") | `apparent_tau_per_transition.csv` | Conditional | Never call it "the oil thermal time constant" |
| C36 | Phase-1 mean-duplicate policy could average conflicting binary flags into non-physical states; fixed in Phase 2 (policies now first/last/identical; no Phase-1 headline number changed) | [CONFIRMED] (code review finding) | `phase_01_code_review.md` R1 | Fixed | — |
| C37 | All four deterministic causal filters (F1 rate, F2 range, F3 combined, F4 jump) detect 10/10 rising band-crossing events CONCURRENTLY (lead 0 at thresholds ≥1 OTI-unit/min / ≥48 / ≥20; sub-band F2 gives small positive leads) under all four record policies; detection counts are policy-invariant across all 132 gap=reset configurations | [CONFIRMED-DATA] | `filter_sweep_summary.csv`, `docs/archive/superseded_phase3/phase_03_report.md` §4 | Confirmed | Detection = flag at or before the event's first OTI ≥ 236 sample in a bounded 60-min pre-window; concurrent flagging, never "fault detection" |
| C38 | (CORRECTED in 3R; original wrongly said "(54, 236]" and "jump ≥ 50") EXPLORATORY/ORACLE-CONTEXT: F2 with upper threshold U in **[54, 236)** (strict >) flags exactly the 47 excursion samples (10/10 events, 0 FA episodes over 292.6 normal days); at U = 236 the strict rule misses the OTI = 236 crossing sample (9/10). F4 with |ΔOTI| > thr, thr in **[42, 182)**, flags the 10 rise + 10 recovery steps (10/10, 0 FA); no step equals 50, so "> 50" and "≥ 50" coincide on this export. Both concurrent (lead 0) | [CONFIRMED-DATA] (exploratory/oracle: thresholds chosen with full-dataset knowledge) | `filter_sweep_summary.csv`, `phase_03_acceptance_review.md` | Confirmed with status label | Full-data normal max 54 (2 samples), high min 236, max normal |ΔOTI| 42, min event rise 182 — boundary tests in `test_phase3r_leakage.py` |
| C39 | (CORRECTED in 3R; original overclaimed "No multi-hour early warning exists in this export") EXPLORATORY/ORACLE-CONTEXT: nothing above 54 OTI units occurs in any 60-min pre-crossing window; maximum genuine pre-crossing lead 48 min (one event, F2 OTI>45, 0.23 FA episodes/day); median event lead 0 at every practical threshold; the rise is a single step from ≤54 to 236–250. Corrected conclusion scope: **the tested OTI-only deterministic rules did not demonstrate robust multi-hour warning** (T3 horizons 1/6/24 h: slope, variability, and sampling-gap features flagged 0/10 event windows) | [CONFIRMED-DATA] (observation) / scope-corrected conclusion | `filter_per_event_detail.csv`, `phase_03r_t3_horizons.csv` | Confirmed with scope label | The Energies §10 "24 h before" statement: **Phase 3 did not reproduce that claim** (its features, task, split, and evaluation were not reproduced either; no judgment on its validity) |
| C40 | Weak short-horizon precursor on a subset of events: pre-crossing OTI sits in the elevated-normal band (33–54; ≥50 is 0.38% and ≥53 is 0.03% of normal samples); F2 OTI>50 precedes 2/10 events by 27–37 min at 0.055 FA episodes/day; F2 OTI>45 precedes 5/10 by 20–48 min at 0.23 FA episodes/day | [CONFIRMED-DATA] (observation) / [INFERENCE] (precursor framing) | `filter_per_event_detail.csv`, `docs/archive/superseded_phase3/phase_03_report.md` §5 | Confirmed observation; framing limited | An observation in this export, not a general property of transformer channels |
| C41 | Baselines: B1 (OTI ≥ 236) detects 10/10 at lead 0 with 0 FA by construction (identical to the OTI_T rule, C30); B2 (seeded random, seeds 42–44) detects nothing below p=0.01 and 0.33/10 at p=0.01 (0.63 FA/day) — dominated by every filter family; B3 (static percentile, non-causal) p99.5 reproduces F2 OTI>50 exactly (10/10, 6.4-min mean lead, 0.055 FA/day) | [CONFIRMED-DATA] | `filter_sweep_summary.csv`, `docs/archive/superseded_phase3/phase_03_report.md` §6 | Confirmed | B3 labeled non-causal wherever mentioned |
| C42 | Computational cost: exact op counts 1 (F2/B1), 9 (F4), 10 (F1), 11 (F3) per sample with no division (multiply-form); state 2–16 B; Cortex-M0 cycle ESTIMATES from documented instruction timings ~18–30 (fixed-point) / ~37–291 (soft-float) per sample vs 584-MAC/609-param MLP (~3,529 / ~61,986 cycles, 2,436 B weights) and assumed depth-6 100-tree GBDT (~600 compares, ~152 KB) | [DERIVED] (op counts exact) / [ESTIMATE] (cycle counts from documented tables) | `computational_cost_comparison.csv`, `filter_metrics.py` | Confirmed with labels | "Within the documented computational capabilities of the Cortex-M0 class" — never "runs on Arduino"; no specific board/vendor |
| C43 | Evaluation methodology: event-based detection with detection zones (max(crossing−60 min, previous recovery), recovery], start exclusive; false alarms as contiguous episodes in normal-operation zones (292.625 days); recovery-fall flags of a previous excursion cannot count as early detection of the next (regression-tested on the 2019-08-17 pattern) | [CONFIRMED] (methodology decision, unit-tested) | `filter_metrics.py`, `tests/test_phase3_plausibility.py` | Standing convention | Zone/episode conventions are choices; alternatives would shift FA rates slightly |
| C44 | Leakage-controlled replay (primary 3R result): with thresholds frozen from calibration records strictly before the first excursion (predefined rules: F1 = calibration q99.9 of |ΔOTI|/dt over valid pairs, F2 = calibration max OTI = 47.0, F4 = calibration q99.9 of |ΔOTI|; F3 = F1 OR F2), range and jump rules detect 10/10 events at or before the crossing sample under all views P1–P4 and both gap behaviors (exact 95% CI [0.69, 1.00]); range at 0.260 FA episodes/day (day-block bootstrap 95% CI [0.181, 0.343]), jump at 0.0; rate rules detect 9/10 under P1/P3/P4 (thr 13.45) and 5/10 under P2_first (thr 24.94) — VIEW-DEPENDENT | [CONFIRMED-DATA] (post-hoc leakage-controlled replay; internal validation only) | `phase_03r_replay_metrics.csv`, `phase_03r_calibration.json` | Confirmed with honesty label | n = 10 events: 10/10 recall has wide uncertainty; replay is not prospective external validation |
| C45 | Calibration-window facts: records strictly before 2019-07-16 13:38 number 1,649 (P2/P3), 1,703 (P4), 2,167 (P1); calibration normal-band max OTI = 47.0 (all views) vs full-data normal max 54.0 — the oracle sweep's zero-FA interval [54, 236) is NOT reachable from calibration data alone; alarm-excluded (last 60 min removed) calibration max drops to 45.0 (sensitivity only) | [CONFIRMED-DATA] | `phase_03r_calibration.json` | Confirmed | Quantifies the leakage the oracle sweep contained |
| C46 | T3 horizon exploration (OTI-only, causal, calibration-q99 reference): at 1 h the last/max/mean features flag 5/10 event windows (normal-window flag rate ~3.3%); at 6 h max flags 8/10 (vs 11.6% normal); at 24 h max flags 9/10 (vs 32.0% normal — low specificity); slope, variability, and sampling-gap features flag 0/10 at every horizon; no multiple-comparison correction applied; NO multivariate early-warning conclusion is possible (other channels not evaluated) | [CONFIRMED-DATA] (exploratory) | `phase_03r_t3_horizons.csv` | Exploratory | Conclusions restricted to the tested variables, rules, and horizons |
| C47 | Python/C parity: `firmware_skeleton/mif_filter.{h,c}` compiles at -Wall -Wextra -Werror -O2 (host gcc 14.2) and its decisions match the Python reference on boundary vectors AND the full official replay sequence (19,376 P2_first samples × 4 filters × 2 gap behaviors, 0 mismatches); compiled sizeof(mif_filter_t) = 72 bytes (host double-precision reference; a fixed-point port would be smaller) | [CONFIRMED-DATA] (host build) | `scripts/check_c_python_parity.py` output | Confirmed | Cycle counts remain ILLUSTRATIVE estimates; no Cortex-M0 cross-compiler or board used; no measured MCU latency claimed |
| C48 | Persistence and duty cycle (frozen F2 range rule, P2 view): pre-crossing alerts on events 2/9/10 are SUSTAINED at k = 1, 2, and 3 valid samples (leads −20/−48/−42 min; pre-window duty cycles 0.67/1.00/0.86), i.e., continuous elevated values rather than isolated flags; the other 7 events are flagged at the crossing sample (k = 1; k = 2 completes one sample after crossing) | [CONFIRMED-DATA] | `phase_03r_per_event.csv` | Confirmed | Window hits, first alert, sustained alert, delay, and duty cycle are reported separately |
